! Report all schedules

Output:Variable, *, Schedule Value, Hourly;